<!DOCTYPE html>
<html lang="ja">
<head>
  <meta name="google-adsense-account" content="ca-pub-8597809158257497">
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <link rel="icon" href="/favicon.ico" sizes="any">
    <link rel="icon" href="/favicon.svg" type="image/svg+xml">
    <link rel="apple-touch-icon" href="/apple-touch-icon.png">
  <title>Vol. 53: バイオマス熱電併給 (CHP/BHKW) の SCR 排ガス浄化と生源 CO2 | Inwoovation</title>
  <meta name="description" content="商業用フェンロー型温室における木質バイオマス CHP (BHKW) の熱力学収支、V2O5-WO3/TiO2 SCR 脱硝・Pt/Pd エチレン酸化触媒、植物毒性閾値管理および生源 CO2 施用の経済性 ROI モデルを詳説。">
  <meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1">
  <link rel="canonical" href="https://inwoovation.com/articles/ja/article-53-biomass-chp-scr-co2-recovery-horticulture-jp.html">
  <link rel="alternate" hreflang="en" href="https://inwoovation.com/articles/article-53-biomass-chp-scr-co2-recovery-horticulture.html">
  <link rel="alternate" hreflang="x-default" href="https://inwoovation.com/articles/article-53-biomass-chp-scr-co2-recovery-horticulture.html">
  <link rel="alternate" hreflang="de" href="https://inwoovation.com/articles/de/article-53-biomasse-bhkw-scr-co2-rueckgewinnung-gartenbau.html">
  <link rel="alternate" hreflang="ja" href="https://inwoovation.com/articles/ja/article-53-biomass-chp-scr-co2-recovery-horticulture-jp.html">
  <meta property="og:type" content="article">
  <meta property="og:title" content="Vol. 53: バイオマス熱電併給 (CHP/BHKW) の SCR 排ガス浄化と生源 CO2 直接施用工学 | Inwoovation">
  <meta property="og:description" content="商業用フェンロー型温室における木質バイオマス CHP (BHKW) の熱力学収支、V2O5-WO3/TiO2 SCR 脱硝・Pt/Pd エチレン酸化触媒、植物毒性閾値管理および生源 CO2 施用の経済性 ROI モデルを詳説。">
  <meta property="og:url" content="https://inwoovation.com/articles/ja/article-53-biomass-chp-scr-co2-recovery-horticulture-jp.html">
  <meta property="og:image" content="https://inwoovation.com/og-cover.jpg">
  <meta name="twitter:card" content="summary_large_image">
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-V4RYJBMEDE"></script>
  <script>
    if (navigator.webdriver || /HeadlessChrome|PhantomJS|Lighthouse|PTST|bot|crawler|spider|slurp/i.test(navigator.userAgent) || location.hostname === 'localhost' || location.hostname === '127.0.0.1' || (screen.width === 1366 && screen.height === 1366) || (screen.width === 800 && screen.height === 600) || screen.height >= 5000) { window['ga-disable-G-V4RYJBMEDE'] = true; }
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('consent', 'default', {'ad_storage':'denied','ad_user_data':'denied','ad_personalization':'denied','analytics_storage':'denied','wait_for_update':500,'region':['AT','BE','BG','HR','CY','CZ','DK','EE','FI','FR','DE','GR','HU','IS','IE','IT','LV','LI','LT','LU','MT','NL','NO','PL','PT','RO','SK','SI','ES','SE','GB','CH']});try{var _c=localStorage.getItem('inw_gdpr_consent_v2');if(_c==='granted')gtag('consent','update',{'ad_storage':'granted','ad_user_data':'granted','ad_personalization':'granted','analytics_storage':'granted'});}catch(_e){}
       gtag('js', new Date());
    gtag('config', 'G-V4RYJBMEDE');
  </script>
  <script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8597809158257497" crossorigin="anonymous"></script>
  <link rel="preconnect" href="https://fonts.googleapis.com">
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
  <link href="https://fonts.googleapis.com/css2?family=Outfit:wght@500;700;800&family=Plus+Jakarta+Sans:wght@400;500;600;700&family=JetBrains+Mono:wght@400;600&display=swap" rel="stylesheet">
  <link rel="stylesheet" href="/css/global-ui-enhancements.css?v=20261108">
  <script src="/js/global-search-palette.js?v=20261108" defer></script>
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "TechArticle",
      "headline": "Vol. 53: バイオマス熱電併給 (CHP/BHKW) の SCR 排ガス浄化と生源 CO2 直接施用工学 | Inwoovation",
      "description": "商業用フェンロー型温室における木質バイオマス CHP (BHKW) の熱力学収支、V2O5-WO3/TiO2 SCR 脱硝・Pt/Pd エチレン酸化触媒、植物毒性閾値管理および生源 CO2 施用の経済性 ROI モデルを詳説。",
      "inLanguage": "ja",
      "datePublished": "2026-11-23",
      "dateModified": "2026-11-26",
      "mainEntityOfPage": "https://inwoovation.com/articles/ja/article-53-biomass-chp-scr-co2-recovery-horticulture-jp.html",
      "image": "https://inwoovation.com/og-cover.jpg",
      "author": {
        "@type": "Person",
        "name": "Inwoo Hwang",
        "jobTitle": "Horticultural & CEA Systems Engineer",
        "url": "https://inwoovation.com/about.html"
      },
      "publisher": {
        "@type": "Organization",
        "name": "Inwoovation Lab",
        "url": "https://inwoovation.com",
        "logo": {
          "@type": "ImageObject",
          "url": "https://inwoovation.com/og-cover.jpg"
        }
      }
    },
    {
      "@type": "BreadcrumbList",
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Inwoovation Lab",
          "item": "https://inwoovation.com/"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Engineering Guides",
          "item": "https://inwoovation.com/guides.html"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "JA Vol. 53: バイオマス CHP・SCR 排ガス浄化 & 生源 CO2",
          "item": "https://inwoovation.com/articles/ja/article-53-biomass-chp-scr-co2-recovery-horticulture-jp.html"
        }
      ]
    },
    {
      "@type": "FAQPage",
      "mainEntity": [
        {
          "@type": "Question",
          "name": "木質チップ・バイオマス CHP (BHKW) で総合一次エネルギー効率 η_total ≥ 88% を達成しつつ生源 CO2 を回収する熱力学構成は？",
          "acceptedAnswer": {
            "@type": "Answer",
            "text": "1.0 MWth 級の木質バイオマス熱電併給では、発電効率 η_el = 24–30% および温水熱回収効率 η_th = 58–64% に加え、暖房還水温度 55 °C 以下の排ガス凝縮潜熱回収器 (Flue Gas Condenser) を直列配置することで総合一次エネルギー効率 η_total ≥ 88%（最大 96%、低位発熱量 NCV 基準）を達成し、含水率 25% の木質チップ 1.0 t あたり約 1,150–1,240 kg の生源 CO2 を回収できます。"
          }
        },
        {
          "@type": "Question",
          "name": "V2O5-WO3/TiO2 SCR 脱硝触媒と Pt/Pd 酸化触媒の温度窓および果菜類の植物毒性インターロック閾値は？",
          "acceptedAnswer": {
            "@type": "Answer",
            "text": "上流の 220–320 °C 高温セラミックフィルターで灰分を除塵した後、280–400 °C の温度窓で尿素水を噴霧して V2O5-WO3/TiO2 ハニカム SCR 触媒により NOx を 95% 以上還元し、続く Pt/Pd アルミナ酸化触媒 (Oxikat) で未燃炭化水素を完全酸化します。施設注入時は NO2 < 0.05 ppm（全 NOx < 5 ppm）、落花を防ぐエチレン C2H4 < 5 ppb、CO < 5 ppm、SO2 < 0.1 ppm、NH3 スリップ < 2 ppm を連続監視し、超過時は 0.5 秒以内にバイパス煙突へ全量遮断します。"
          }
        },
        {
          "@type": "Question",
          "name": "高軒高フェンロー温室で天窓を開放する日中時間帯に、FvCB モデルと MPC で CO2 施用を最適化する制御ロジックは？",
          "acceptedAnswer": {
            "@type": "Answer",
            "text": "Farquhar-FvCB 光合成モデルに基づき、天窓閉鎖・微換気時には RuBisCO カルボキシル化速度を高めて光呼吸を抑制する 850–1,000 ppm を維持し（純同化速度 +28–35% 向上）、日射上昇に伴い天窓換気回数 (ACH) が増大する局面ではモデル予測制御 (MPC: ホライズン 24 h、周期 300 s) が CO2 逸散損失と限界増収収益を逐次比較して目標濃度を 550–650 ppm へ動的に引き下げます。"
          }
        }
      ]
    }
  ]
}
  </script>
  <style>
    body { margin: 0; font-family: 'Plus Jakarta Sans', sans-serif; background: #090d16; color: #e2e8f0; line-height: 1.8; }
    .article-shell { max-width: 920px; margin: 0 auto; padding: 36px 22px 60px; }
    .badge-pill { display: inline-block; padding: 6px 14px; border-radius: 999px; background: rgba(16, 185, 129, 0.15); border: 1px solid rgba(16, 185, 129, 0.4); color: #34d399; font-size: 0.82rem; font-weight: 700; margin-bottom: 14px; }
    h1 { font-family: 'Outfit', sans-serif; font-size: 2.25rem; line-height: 1.25; color: #f8fafc; margin: 0 0 14px 0; }
    .meta-bar { color: #94a3b8; font-size: 0.9rem; margin-bottom: 28px; padding-bottom: 18px; border-bottom: 1px solid rgba(148, 163, 184, 0.18); }
    .formula-box { background: rgba(15, 23, 42, 0.9); border: 1px solid rgba(56, 189, 248, 0.35); border-radius: 12px; padding: 18px 22px; margin: 20px 0; font-family: 'JetBrains Mono', monospace; color: #38bdf8; overflow-x: auto; }
    table.eng-table { width: 100%; border-collapse: collapse; margin: 20px 0; background: rgba(15, 23, 42, 0.75); border-radius: 12px; overflow: hidden; }
    table.eng-table th, table.eng-table td { padding: 12px 14px; border: 1px solid rgba(148, 163, 184, 0.2); text-align: left; font-size: 0.92rem; }
    table.eng-table th { background: rgba(30, 41, 59, 0.9); color: #38bdf8; font-weight: 700; }
  </style>
</head>
<body>
<!-- INW-STD-NAV-START -->
<nav class="inw-top-nav" aria-label="Main Navigation" style="background: #0f172a; border-bottom: 1px solid #1e293b; padding: 12px 20px; font-family: system-ui, -apple-system, sans-serif; box-sizing: border-box; width: 100%;">
  <div style="max-width: 1200px; margin: 0 auto; display: flex; flex-wrap: wrap; align-items: center; justify-content: space-between; gap: 12px;">
    <a href="/index.html" style="color: #10b981; font-weight: 800; font-size: 1.15rem; text-decoration: none; letter-spacing: -0.02em;">Inwoovation Lab</a>
    <div style="display: flex; flex-wrap: wrap; gap: 14px; font-size: 0.9rem;">
      <a href="/index.html" style="color: #e2e8f0; text-decoration: none;">Home</a>
      <a href="/smartfarm/vpd.html" style="color: #e2e8f0; text-decoration: none;">Calculators</a>
      <a href="/articles/index.html" style="color: #38bdf8; font-weight: 600; text-decoration: none;">Articles</a>
      <a href="/wiki/index.html" style="color: #e2e8f0; text-decoration: none;">Wiki</a>
      <a href="/climate/index.html" style="color: #e2e8f0; text-decoration: none;">Climate Hub</a>
      <a href="/crops/index.html" style="color: #e2e8f0; text-decoration: none;">Crops</a>
      <a href="/tools/venlocad-3d.html" style="color: #10b981; font-weight: 600; text-decoration: none;">VenloCAD 3D</a>
      <button type="button" onclick="window.InwooPalette && window.InwooPalette.open()" style="background: rgba(15, 23, 42, 0.9); color: #38bdf8; border: 1px solid rgba(56, 189, 248, 0.4); padding: 6px 12px; border-radius: 6px; font-size: 0.85rem; font-weight: 700; cursor: pointer; display: inline-flex; align-items: center; gap: 6px;">🔍 Search <kbd style="background: rgba(255,255,255,0.1); padding: 1px 5px; border-radius: 4px; font-size: 0.72rem;">Ctrl+K</kbd></button>
      <a href="/about.html" style="color: #e2e8f0; text-decoration: none;">About</a>
    </div>
  </div>
</nav>
<!-- INW-STD-NAV-END -->
  <main class="article-shell">
    <div style="margin-bottom: 20px;">
      <a href="/guides.html" style="color: #38bdf8; text-decoration: none; font-weight: 700; font-size: 0.92rem;">← 技術モノグラフ一覧（Engineering Guides）へ戻る</a>
    </div>
    <span class="badge-pill">🇯🇵 施設園芸工学モノグラフ JA Vol. 53 · Biomasse-BHKW & SCR Katalyse (第 209 編)</span>
    <h1>Vol. 53: バイオマス熱電併給 (CHP / BHKW) の SCR 排ガス浄化と生源 CO2 直接施用の熱力学・触媒工学</h1>
<!-- INW-LANG-SWITCHER-START -->
<div class="inw-lang-switcher-bar" style="display:flex; flex-wrap:wrap; align-items:center; gap:8px; margin:14px 0 20px 0; padding:10px 14px; background:rgba(15,23,42,0.75); border:1px solid rgba(148,163,184,0.2); border-radius:12px;">
  <span style="font-size:0.8rem; color:#94a3b8; font-weight:700; margin-right:4px;">🌐 Vol. 53 Editions:</span>
  <a href="/articles/article-53-biomass-chp-scr-co2-recovery-horticulture.html" style="display:inline-flex; align-items:center; padding:5px 12px; border-radius:999px; background:rgba(30,41,59,0.8); border:1px solid rgba(56,189,248,0.35); color:#38bdf8; text-decoration:none; font-size:0.8rem; font-weight:600;">🇬🇧 English Edition →</a>
  <a href="/articles/de/article-53-biomasse-bhkw-scr-co2-rueckgewinnung-gartenbau.html" style="display:inline-flex; align-items:center; padding:5px 12px; border-radius:999px; background:rgba(30,41,59,0.8); border:1px solid rgba(56,189,248,0.35); color:#38bdf8; text-decoration:none; font-size:0.8rem; font-weight:600;">🇩🇪 Deutsche Ausgabe →</a>
  <span style="display:inline-flex; align-items:center; padding:5px 12px; border-radius:999px; background:rgba(16,185,129,0.22); border:1px solid #10b981; color:#34d399; font-size:0.8rem; font-weight:700;">🇯🇵 日本語版 (JA) (Active)</span>
</div>
<!-- INW-LANG-SWITCHER-END -->
    <div class="meta-bar">
      <span>👨‍🔬 <strong>Inwoo Hwang</strong> (Inwoovation Lab)</span> &nbsp;|&nbsp;
      <span>📅 Last Updated: November 26, 2026</span> &nbsp;|&nbsp;
      <span>⏱️ 14 min read · Biomasse-BHKW, SCR-DeNOx & CO2-Düngung</span>
    </div>

      <section style="margin-bottom: 34px;">
        <h2 style="font-family: 'Outfit', sans-serif; font-size: 1.55rem; color: #38bdf8; border-bottom: 1px solid rgba(56, 189, 248, 0.25); padding-bottom: 10px; margin-bottom: 16px;">1. 施設園芸におけるバイオマス CHP (BHKW) のエネルギー収支と潜熱回収</h2>
        <p>ドイツ・ニュルンベルクのクノーブラウフスラント ( Knoblauchsland ) やニーダーライン・シュトラエレン ( Straelen ) 、オランダ・ウェストラント ( Westland ) などの欧州先進園芸クラスターでは、化石天然ガス燃焼式の熱電併給設備 ( CHP / BHKW ) から、木質チップおよびペレットを燃料とする <strong>バイオマス熱電併給システム ( Biomass Combined Heat and Power )</strong> への転換が急速に進んでいる。大型フェンロー型連棟温室 ( Venlo Glasshouse ) のエネルギー設計において、バイオマス CHP は単なるベースロード暖房熱源および売電・自家消費電源にとどまらず、燃焼排ガス中の再生可能カーボンを光合成基質として回収する <strong>生源 CO2 直接施用 ( Biogenic CO2 Direct Enrichment )</strong> の中核インフラとして機能する。</p>
            <p>木質チップガス化エンジンまたは蒸気タービン／ORC ( Organic Rankine Cycle ) 発電機を備えた 1.0 MW<sub>th</sub> 級バイオマス BHKW では、低位発熱量 ( LHV / H<sub>u</sub> ) 基準で発電効率 η<sub>el</sub> = 24 % – 30 % 、温水熱回収効率 η<sub>th</sub> = 58 % – 64 % を達成し、さらに還水温度 55 °C 以下の低温熱交換器を用いた <strong>排ガス凝縮潜熱回収 ( Flue Gas Condenser )</strong> を組み込むことで総合一次エネルギー効率 η<sub>total</sub> ≥ 88 % – 96 % ( NCV 基準 ) に到達する。同時に、排ガス中の水蒸気を露点以下へ冷却・凝縮分離することで、後段の触媒層および温室供給ダクト内の酸露点腐食と過剰加湿を同時に防止する。</p>
            <div class="formula-box">
              <code>m_dot_CO2_bio = m_dot_fuel · w_C · (44.01 / 12.011) · η_capture  [kg CO2 · h⁻¹]</code><br>
              <code>Q_total = Q_sensible + Q_latent = m_dot_fg · c_p · (T_in - T_out) + m_dot_cond · h_fg(T_dew)</code>
            </div>
            <p>乾燥基準の炭素含有率 w<sub>C</sub> = 0.48 – 0.50 kg C / kg dry wood の木質バイオマス 1.0 t ( 含水率 25 % ) を完全燃焼・精製した場合、理論生成量 1,350 kg CO2 のうち回収率 η<sub>capture</sub> = 85 % – 92 % で <strong>約 1,150 – 1,240 kg の生源 CO2</strong> を日中光合成ピーク帯へ供給でき、市販液化 CO2 ボンベ ( 180 – 320 EUR/t CO2 ) の購入コストを実質ゼロ近傍まで圧縮する。</p>
      </section>
      <section style="margin-bottom: 34px;">
        <h2 style="font-family: 'Outfit', sans-serif; font-size: 1.55rem; color: #38bdf8; border-bottom: 1px solid rgba(56, 189, 248, 0.25); padding-bottom: 10px; margin-bottom: 16px;">2. 植物毒性ガス (Phytotoxizität) の許容閾値と連続ガス監視体制</h2>
        <p>固形バイオマスの不完全燃焼または高温窒素酸化によって生じる生排ガスには、微粒子煤塵 ( PM ) 、一酸化炭素 ( CO ) 、窒素酸化物 ( NO および NO<sub>2</sub> ) 、二酸化硫黄 ( SO<sub>2</sub> ) 、および極めて強い植物ホルモン作用を持つ微量 <strong>エチレン ( C<sub>2</sub>H<sub>4</sub> )</strong> が含まれる。トマト、パプリカ、キュウリなどの果菜類はガス状植物毒に対して極めて敏感であり、施設内注入前には厳格な連続分析計 ( FTIR / NDIR / 電気化学セル ) によるインターロック管理が不可欠となる。</p>
            <table class="eng-table">
              <thead>
                <tr>
                  <th>排ガス成分 / 指標</th>
                  <th>商業温室 注入許容上限 (目標管理値)</th>
                  <th>法規・急性障害 限界値 (TRGS 900 / 葉害)</th>
                  <th>生理障害メカニズム</th>
                  <th>浄化・除去プロセス</th>
                </tr>
              </thead>
              <tbody>
                <tr>
                  <td><strong>エチレン ( C<sub>2</sub>H<sub>4</sub> )</strong></td>
                  <td>&lt; 5 ppb (厳格管理 &lt; 10 ppb)</td>
                  <td>15 – 50 ppb (6時間曝露で落花)</td>
                  <td>上偏生長 ( Epinastie ) ・花蕾落下・早期老化誘導</td>
                  <td>Pt/Pd アルミナ担持酸化触媒 ( Oxikat )</td>
                </tr>
                <tr>
                  <td><strong>二酸化窒素・窒素酸化物 ( NO<sub>2</sub> / NO<sub>x</sub> )</strong></td>
                  <td>NO<sub>2</sub> &lt; 0.05 ppm / NO<sub>x</sub> &lt; 5 ppm</td>
                  <td>NO<sub>2</sub> &gt; 0.25 ppm (亜硝酸生成)</td>
                  <td>気孔内亜硝酸蓄積による光化学的葉クロロシス・壊死</td>
                  <td>V<sub>2</sub>O<sub>5</sub>-WO<sub>3</sub>/TiO<sub>2</sub> SCR 脱硝 ( 280–400 °C )</td>
                </tr>
                <tr>
                  <td><strong>一酸化炭素 ( CO )</strong></td>
                  <td>&lt; 5 ppm</td>
                  <td>30 ppm (独 TRGS 900 作業環境基準)</td>
                  <td>作業員ヘモグロビン結合リスク・呼吸系安全確保</td>
                  <td>貴金属酸化触媒 ( CO + 0.5 O<sub>2</sub> → CO<sub>2</sub> )</td>
                </tr>
                <tr>
                  <td><strong>二酸化硫黄 ( SO<sub>2</sub> )</strong></td>
                  <td>&lt; 0.1 ppm (厳格管理)</td>
                  <td>&lt; 1.0 ppm (葉縁ネクローシス閾値)</td>
                  <td>葉緑体チオレドキシン阻害・葉縁褐変壊死</td>
                  <td>湿式スクラバー / 石灰系乾式脱硫 + 低硫黄木質</td>
                </tr>
                <tr>
                  <td><strong>煤塵・微粒子 ( PM )</strong></td>
                  <td>&lt; 1.0 mg·Nm⁻³</td>
                  <td>&lt; 5.0 mg·Nm⁻³</td>
                  <td>触媒細孔閉塞 (被毒) および温室ガラス光透過率低下</td>
                  <td>高温セラミックフィルター + バグフィルター</td>
                </tr>
              </tbody>
            </table>
            <p>とりわけ植物体への影響が深刻な <strong>二酸化窒素 ( NO<sub>2</sub> &lt; 0.05 ppm )</strong> および <strong>エチレン ( C<sub>2</sub>H<sub>4</sub> &lt; 5 – 10 ppb )</strong> については、設定上限を超過した瞬間に 0.5 秒以内でバイパスダンパーを切り替え、煙突側へ全量緊急放出する フェイルセーフ ( Fail-Safe ) 二重遮断弁を実装する必要がある。</p>
      </section>
      <section style="margin-bottom: 34px;">
        <h2 style="font-family: 'Outfit', sans-serif; font-size: 1.55rem; color: #38bdf8; border-bottom: 1px solid rgba(56, 189, 248, 0.25); padding-bottom: 10px; margin-bottom: 16px;">3. 高温セラミック集塵・SCR 脱硝・Pt/Pd 酸化触媒の多段浄化アーキテクチャ</h2>
        <p>バイオマス排ガスを植物群落へ安全に導入するための触媒浄化トレインは、上流から ① サイクロンおよび 220 – 320 °C 耐熱セラミックフィルターによるフライアッシュ除去、② 280 – 400 °C の最適反応温度窓で運転される <strong>選択的触媒還元法 ( SCR: Selective Catalytic Reduction )</strong> 、③ 下流の <strong>白金・パラジウム ( Pt / Pd ) アルミナ担持酸化触媒 ( Oxikat )</strong> 、④ 55 °C 還水による排ガス凝縮熱交換器および静電ミストエリミネーターで構成される。</p>
            <div class="formula-box">
              <code>4 NO + 4 NH<sub>3</sub> + O<sub>2</sub>  →( V<sub>2</sub>O<sub>5</sub>-WO<sub>3</sub>/TiO<sub>2</sub> , 280–400 °C )  4 N<sub>2</sub> + 6 H<sub>2</sub>O   [DeNO<sub>x</sub> ≥ 95 %]</code><br>
              <code>C<sub>2</sub>H<sub>4</sub> + 3 O<sub>2</sub>  →( Pt / Pd / Al<sub>2</sub>O<sub>3</sub> )  2 CO<sub>2</sub> + 2 H<sub>2</sub>O   [残留 CO &amp; C<sub>2</sub>H<sub>4</sub> 完全酸化]</code>
            </div>
            <p>SCR 反応では 32.5 % 尿素水 ( AdBlue / CO(NH<sub>2</sub>)<sub>2</sub> ) を排ガス流路へ精密噴霧し、加水分解により生じたアンモニア ( NH<sub>3</sub> ) をハニカム構造の五酸化バナジウム・三酸化タングステン担持酸化チタン ( V<sub>2</sub>O<sub>5</sub>-WO<sub>3</sub>/TiO<sub>2</sub> ) 触媒上で窒素酸化物と化学量論比 1 : 1 に近い領域で反応させる。このとき未反応アンモニアのリーク ( NH<sub>3</sub> スリップ &lt; 2 ppm ) が温室内に流入すると葉面アルカリ障害と硝酸塩異常蓄積を招くため、下流にアンモニアスリップ触媒 ( ASC ) と Pt/Pd 酸化触媒を直列配置し、エチレン・CO・残存炭化水素を完全に CO<sub>2</sub> と水蒸気へ転化する。</p>
            <p>なお、木質燃料中のカリウム ( K ) やナトリウム ( Na ) 、塩素 ( Cl ) はバナジウム触媒の活性点を化学被毒させるため、バーク (樹皮) 比率を抑えた DIN EN ISO 17225-4 準拠の低灰分ウッドチップ ( 灰分 &lt; 1.5 % ) の選定と、14 日周期の圧力損失 ( ΔP ) トレンド監視および年 1 回の圧縮空気パルス洗浄が長期触媒寿命 ( 24,000 – 32,000 運転時間 ) を担保する。</p>
      </section>
      <section style="margin-bottom: 34px;">
        <h2 style="font-family: 'Outfit', sans-serif; font-size: 1.55rem; color: #38bdf8; border-bottom: 1px solid rgba(56, 189, 248, 0.25); padding-bottom: 10px; margin-bottom: 16px;">4. FvCB 光合成動力学・群落配管施用およびカスケード MPC/PID 制御</h2>
        <p>精製された生源 CO2 ガス ( CO2 濃度 10 – 14 vol% 、出口温度 35 – 42 °C ) は、外気空気との混合希釈ブロワーを経て、栽培ガッター ( 養液栽培ベンチ ) 直下に敷設された <strong>レーザー穿孔ポリエチレン薄膜チューブ ( Folientransportschläuche / CO2 Micro-Ducts )</strong> を通じて群落内部へ均等分配される。これにより温室内の周辺 CO2 濃度を大気基準 420 ppm から光合成最適域である <strong>850 – 1,000 ppm</strong> へと精密に引き上げる。</p>
            <div class="formula-box">
              <code>A = min( A<sub>c</sub> , A<sub>j</sub> ) - R<sub>d</sub> = V<sub>cmax</sub> · ( C<sub>i</sub> - Γ<sup>*</sup> ) / [ C<sub>i</sub> + K<sub>c</sub> · ( 1 + O / K<sub>o</sub> ) ] - R<sub>d</sub></code><br>
              <code>dX<sub>state</sub> / dt = A<sub>sys</sub> · X<sub>state</sub> + B<sub>control</sub> · U<sub>actuator</sub> + E<sub>disturbance</sub> · D<sub>ambient</sub></code>
            </div>
            <p>Farquhar-von Caemmerer-Berry ( FvCB ) の C<sub>3</sub> 植物光合成生化学モデルに従い、葉肉細胞間隙 CO2 分圧 C<sub>i</sub> が 300 ppm から 700 ppm へ上昇すると、ルビスコ ( RuBisCO ) のカルボキシル化速度 V<sub>c</sub> が飛躍的に増大すると同時に酸素添加反応による <strong>光呼吸 ( Photorespiration, V<sub>o</sub> )</strong> が劇的に抑制される。日積算光量 DLI &gt; 18 mol·m⁻²·d⁻¹ の中〜高日射条件下では、純同化速度 A が <strong>+28 % – 35 %</strong> 向上する。</p>
            <ul>
              <li><strong>外気換気連動型 MPC 最適化 ( 予測ホライズン H<sub>p</sub> = 24 h , ステップ Δt = 300 s ):</strong> 天窓開度増大に伴う換気回数 ( ACH ) の急増時にはガス漏れ損失が指数的に増加するため、モデル予測制御 ( MPC ) が限界利益 ( 収量増収益 - ブロワー動力費 ) を計算し、目標濃度を 1,000 ppm から 550 – 650 ppm へ動的に引き下げる。</li>
              <li><strong>インナー PID ループとセンサー校正 SOP ( Δt = 1 – 5 s ):</strong> 2 波長非分散赤外線 ( Dual-Beam NDIR ) CO2 センサー ( ±15 ppm ) 、アスピレーション式 PT1000 温度計 ( ±0.15 °C ) 、および FTIR 排ガス安全計を 14 日間隔でゼロ／スパン校正し、カルマンフィルター残差 |r<sub>k</sub>| &gt; 3σ 検知時には隣接ゾーン冗長センサーへ無衝撃切替 ( Bumpless Transfer ) を行う。</li>
            </ul>
      </section>
      <section style="margin-bottom: 34px;">
        <h2 style="font-family: 'Outfit', sans-serif; font-size: 1.55rem; color: #38bdf8; border-bottom: 1px solid rgba(56, 189, 248, 0.25); padding-bottom: 10px; margin-bottom: 16px;">5. 1.0 ha フェンロー温室の CAPEX / OPEX 経済性検証と日・独・蘭の補助金比較</h2>
        <p>年間稼働 52 週間における <strong>10,000 m² ( 1.0 ha ) 商業用高軒高フェンローガラス温室</strong> ( 軒高 6.80 m 、複層アルミ蒸着省エネカーテン、51 mm レールパイプ暖房、閉鎖型養液循環制御 ) をベンチマークとして、化石ガス購入 CO2 ＋ガスボイラー運転から「木質バイオマス CHP ＋ SCR/Oxikat 生源 CO2 回収システム」へ刷新した場合のテクノエコノミクス試算結果は以下の通りである。</p>
            <table class="eng-table">
              <thead>
                <tr>
                  <th>経済・エネルギー指標 ( 1.0 ha Venlo 基準 )</th>
                  <th>従来型 ガスボイラー + 液化 CO2 購入</th>
                  <th>バイオマス BHKW + SCR/Oxikat + 潜熱回収</th>
                  <th>改善効果 / インパクト</th>
                </tr>
              </thead>
              <tbody>
                <tr>
                  <td><strong>CO2 施肥調達コスト ( 年間 420 t CO2 )</strong></td>
                  <td>84,000 – 126,000 EUR/yr</td>
                  <td>4,200 EUR/yr (ブロワー電力・触媒保守按分)</td>
                  <td><strong>年間約 80,000 – 121,800 EUR 削減</strong></td>
                </tr>
                <tr>
                  <td><strong>化石燃料一次エネルギー消費</strong></td>
                  <td>275 kWh<sub>th</sub>·m⁻²·yr⁻¹</td>
                  <td>化石比率 &lt; 12 % (バイオマス 88 % 代替)</td>
                  <td><strong>CO2 排出量 -86 % 削減</strong></td>
                </tr>
                <tr>
                  <td><strong>クラス I 商品化トマト収量</strong></td>
                  <td>74.2 kg·m⁻²·yr⁻¹</td>
                  <td>82.8 kg·m⁻²·yr⁻¹ (安定 900 ppm 施用 + MPC)</td>
                  <td><strong>+11.6 % 増収 ( +86,000 kg/ha )</strong></td>
                </tr>
                <tr>
                  <td><strong>追加設備投資額 ( SCR/Oxikat + 凝縮器 + 配管 )</strong></td>
                  <td>ベースライン ( 0 EUR )</td>
                  <td>285,000 EUR/ha (補助金控除前)</td>
                  <td>独 BLE 40–50 % 適用時 正味 <strong>142,500 – 171,000 EUR</strong></td>
                </tr>
                <tr>
                  <td><strong>年間純営業利益 ( NOI ) 増加 &amp; 投資回収年数</strong></td>
                  <td>ベースライン</td>
                  <td>+89,200 – 132,000 EUR/ha·yr</td>
                  <td><strong>実質投資回収 1.3 – 2.1 年 ( 10年 IRR &gt; 38 % )</strong></td>
                </tr>
              </tbody>
            </table>
            <ul>
              <li><strong>🇩🇪 ドイツ ( BMLEH / FNR 連邦エネルギー効率促進事業 &amp; EEG ):</strong> 農業・園芸における高効率バイオマス熱電併給の高度省エネ改修、排熱潜熱回収熱交換器および気候コンピューター連携投資に対して <strong>40 % – 50 %</strong> の補助金 ( 2027 年以降は自然冷媒義務化・新規 KWK 制限の最新公募規定への適合確認が必須 ) が適用され、さらに地域生産者組合 ( 例: Franken-Gemüse Knoblauchsland eG ) による EU-OP 共同投資 50 % 枠組みとの整合性検討が可能である。</li>
              <li><strong>🇳🇱 オランダ ( SDE++ &amp; EIA ):</strong> 再生可能熱・脱炭素プロジェクトに対する差額補填制度 ( SDE++ ) とエネルギー投資税額控除 ( EIA 40 % 所得控除 ) により、生源 CO2 回収・OCAP 外部 CO2 網とのハイブリッド運用が促進されている。</li>
              <li><strong>🇯🇵 日本 ( 農林水産省 みどりの食料システム戦略 / 産地生産基盤パワーアップ事業 ):</strong> 化石燃料使用量削減に資する木質バイオマスボイラー・トリジェネレーション ( 熱・電・CO2 同時供給 ) および環境制御装置の導入に対し、自治体・国の補助事業 ( 事業費の 1/2 以内等 ) が地域の施設園芸団地で活用されている。</li>
            </ul>
      </section>

    <section style="margin-bottom: 34px;">
      <h2 style="font-family: 'Outfit', sans-serif; font-size: 1.55rem; color: #10b981; border-bottom: 1px solid rgba(16, 185, 129, 0.25); padding-bottom: 10px; margin-bottom: 16px;">施設園芸エンジニアリング 実践FAQ</h2>
        <div style="background: rgba(15, 23, 42, 0.7); border-left: 4px solid #10b981; padding: 18px 20px; border-radius: 10px; margin-bottom: 14px;">
          <p style="margin: 0;"><strong>Q1: 木質チップ・バイオマス CHP (BHKW) で総合一次エネルギー効率 η_total ≥ 88% を達成しつつ生源 CO2 を回収する熱力学構成は？</strong><br>1.0 MWth 級の木質バイオマス熱電併給では、発電効率 η_el = 24–30% および温水熱回収効率 η_th = 58–64% に加え、暖房還水温度 55 °C 以下の排ガス凝縮潜熱回収器 (Flue Gas Condenser) を直列配置することで総合一次エネルギー効率 η_total ≥ 88%（最大 96%、低位発熱量 NCV 基準）を達成し、含水率 25% の木質チップ 1.0 t あたり約 1,150–1,240 kg の生源 CO2 を回収できます。</p>
        </div>
        <div style="background: rgba(15, 23, 42, 0.7); border-left: 4px solid #10b981; padding: 18px 20px; border-radius: 10px; margin-bottom: 14px;">
          <p style="margin: 0;"><strong>Q2: V2O5-WO3/TiO2 SCR 脱硝触媒と Pt/Pd 酸化触媒の温度窓および果菜類の植物毒性インターロック閾値は？</strong><br>上流の 220–320 °C 高温セラミックフィルターで灰分を除塵した後、280–400 °C の温度窓で尿素水を噴霧して V2O5-WO3/TiO2 ハニカム SCR 触媒により NOx を 95% 以上還元し、続く Pt/Pd アルミナ酸化触媒 (Oxikat) で未燃炭化水素を完全酸化します。施設注入時は NO2 &lt; 0.05 ppm（全 NOx &lt; 5 ppm）、落花を防ぐエチレン C2H4 &lt; 5 ppb、CO &lt; 5 ppm、SO2 &lt; 0.1 ppm、NH3 スリップ &lt; 2 ppm を連続監視し、超過時は 0.5 秒以内にバイパス煙突へ全量遮断します。</p>
        </div>
        <div style="background: rgba(15, 23, 42, 0.7); border-left: 4px solid #10b981; padding: 18px 20px; border-radius: 10px; margin-bottom: 14px;">
          <p style="margin: 0;"><strong>Q3: 高軒高フェンロー温室で天窓を開放する日中時間帯に、FvCB モデルと MPC で CO2 施用を最適化する制御ロジックは？</strong><br>Farquhar-FvCB 光合成モデルに基づき、天窓閉鎖・微換気時には RuBisCO カルボキシル化速度を高めて光呼吸を抑制する 850–1,000 ppm を維持し（純同化速度 +28–35% 向上）、日射上昇に伴い天窓換気回数 (ACH) が増大する局面ではモデル予測制御 (MPC: ホライズン 24 h、周期 300 s) が CO2 逸散損失と限界増収収益を逐次比較して目標濃度を 550–650 ppm へ動的に引き下げます。</p>
        </div>
    </section>

    <section style="margin-bottom: 34px;">
      <h2 style="font-family: 'Outfit', sans-serif; font-size: 1.35rem; color: #cbd5e1; margin-bottom: 12px;">参考文献・国際規格 (References & Standards)</h2>
      <ul style="padding-left: 20px;">
          <li style="margin-bottom: 8px; color: #94a3b8; font-size: 0.92rem;">1. DIN V 18599 &amp; DIN EN 13031-1: Energy Efficiency of Buildings / Greenhouses — Design and Construction of Commercial Production Greenhouses.</li>
          <li style="margin-bottom: 8px; color: #94a3b8; font-size: 0.92rem;">2. Farquhar, G. D., von Caemmerer, S., &amp; Berry, J. A. (1980). A biochemical model of photosynthetic CO2 assimilation in leaves of C3 species. Planta, 149(1), 78–90.</li>
          <li style="margin-bottom: 8px; color: #94a3b8; font-size: 0.92rem;">3. VDI 3476 / TA Luft &amp; TRGS 900: Catalytic Flue Gas Cleaning (SCR DeNOx &amp; Oxidation Catalysts) and Occupational Exposure Limits in Commercial Biomass CHP Installations.</li>
          <li style="margin-bottom: 8px; color: #94a3b8; font-size: 0.92rem;">4. BMLEH / FNR Bundesprogramm zur Steigerung der Energieeffizienz und CO2-Einsparung in Landwirtschaft und Gartenbau (Förderrichtlinie Deutschland).</li>
          <li style="margin-bottom: 8px; color: #94a3b8; font-size: 0.92rem;">5. Nederhoff, E. M. (1994). Effects of CO2 concentration on photosynthesis, transpiration and production of greenhouse fruit vegetable crops. Wageningen University.</li>
      </ul>
    </section>


<!-- INW-LIVE-WIDGET-START -->
<section class="inw-live-widget-sandbox" style="margin: 32px 0; padding: 24px; background: rgba(15, 23, 42, 0.85); border: 1px solid rgba(56, 189, 248, 0.35); border-radius: 16px; box-shadow: 0 12px 30px rgba(0, 0, 0, 0.35);">
  <h3 style="margin: 0 0 8px 0; font-size: 1.2rem; color: #38bdf8; font-weight: 800;">🫧 リアルタイム温室 CO₂ 施用 &amp; 換気ロス動態シミュレーター</h3>
  <p style="margin: 0 0 16px 0; font-size: 0.92rem; color: #94a3b8; line-height: 1.6;">目標 CO₂ 濃度・換気回数 (ACH)・群落光合成吸収速度から、時間あたりの必要生源 CO₂ 施用量 (kg/h) を算出します。</p>
  <div style="display: flex; justify-content: center; width: 100%; overflow: hidden;">
    <iframe src="/embed/co2-enrichment-widget.html" width="380" height="460" loading="lazy" title="🫧 リアルタイム温室 CO₂ 施用 &amp; 換気ロス動態シミュレーター" style="border: none; border-radius: 14px; max-width: 100%;"></iframe>
  </div>
</section>
<!-- INW-LIVE-WIDGET-END -->

<!-- INW-TSUKUBA-FUNNEL-START -->
<section class="inw-tsukuba-funnel-bridge" style="max-width: 1060px; margin: 32px auto; padding: 26px; background: rgba(15, 23, 42, 0.9); border: 1px solid rgba(16, 185, 129, 0.35); border-radius: 16px; text-align: left; box-shadow: 0 10px 28px rgba(0, 0, 0, 0.3);">
  <h3 style="margin: 0 0 8px 0; font-size: 1.2rem; color: #10b981; font-weight: 800;">🔬 関連する技術論文・作物別環境制御ガイド・シミュレーター</h3>
  <p style="margin: 0 0 16px 0; font-size: 0.92rem; color: #94a3b8; line-height: 1.6;">本ページの物理モデルおよび設計計算をさらに深く検証するための技術モノグラフと専用計算ツール：</p>
  <div style="display: grid; grid-template-columns: repeat(auto-fit, minmax(280px, 1fr)); gap: 12px;">
    <a href="/articles/ja/article-26-greenhouse-heating-load-din-v-18599-jp.html" style="display:block; padding:12px 16px; background:rgba(30,41,59,0.75); border:1px solid rgba(56,189,248,0.25); border-radius:10px; color:#f8fafc; text-decoration:none; font-weight:600; font-size:0.92rem; transition:border-color 0.2s;">🇯🇵 JA Vol. 26: 温室暖房負荷モデリングと保温カーテン熱力学（DIN V 18599） →</a>
    <a href="/articles/ja/article-43-greenhouse-structural-standards-en13031-jp.html" style="display:block; padding:12px 16px; background:rgba(30,41,59,0.75); border:1px solid rgba(56,189,248,0.25); border-radius:10px; color:#f8fafc; text-decoration:none; font-weight:600; font-size:0.92rem; transition:border-color 0.2s;">🇯🇵 JA Vol. 43: 温室構造設計基準（EN 13031-1 & NEN 3859） →</a>
    <a href="/articles/ja/article-28-greenhouse-co2-enrichment-economics-jp.html" style="display:block; padding:12px 16px; background:rgba(30,41,59,0.75); border:1px solid rgba(56,189,248,0.25); border-radius:10px; color:#f8fafc; text-decoration:none; font-weight:600; font-size:0.92rem; transition:border-color 0.2s;">🇯🇵 JA Vol. 28: 温室CO2施用動態と経済的ROI閾値 →</a>
    <a href="/crops/greenhouse-tomato-microclimate-vpd-steering-guide.html" style="display:block; padding:12px 16px; background:rgba(30,41,59,0.75); border:1px solid rgba(56,189,248,0.25); border-radius:10px; color:#f8fafc; text-decoration:none; font-weight:600; font-size:0.92rem; transition:border-color 0.2s;">🍅 Commercial High-Wire Tomato Thermal & Rail-Pipe Heating Guide →</a>
    <a href="/crops/greenhouse-sweet-pepper-climate-blossom-end-rot-guide.html" style="display:block; padding:12px 16px; background:rgba(30,41,59,0.75); border:1px solid rgba(56,189,248,0.25); border-radius:10px; color:#f8fafc; text-decoration:none; font-weight:600; font-size:0.92rem; transition:border-color 0.2s;">🫑 Sweet Pepper Night Temperature & Pipe-Rail Radiation Guide →</a>
    <a href="/tools/venlocad-3d.html" style="display:block; padding:12px 16px; background:rgba(30,41,59,0.75); border:1px solid rgba(56,189,248,0.25); border-radius:10px; color:#f8fafc; text-decoration:none; font-weight:600; font-size:0.92rem; transition:border-color 0.2s;">🏗️ VenloCAD 3D Structural & EN 13031-1 BOM Architect →</a>
    <a href="/tools/global-agri-subsidy-grant-navigator.html" style="display:block; padding:12px 16px; background:rgba(30,41,59,0.75); border:1px solid rgba(56,189,248,0.25); border-radius:10px; color:#f8fafc; text-decoration:none; font-weight:600; font-size:0.92rem; transition:border-color 0.2s;">🏛️ Global Agri-Subsidy & USDA REAP / German BLE Grant Navigator →</a>
  </div>
</section>
<!-- INW-TSUKUBA-FUNNEL-END -->

    <!-- INW-EEAT-BOX-START -->
    <section class="inw-eeat-box" style="margin-top: 36px; padding: 24px; background: rgba(15, 23, 42, 0.85); border: 1px solid rgba(16, 185, 129, 0.3); border-radius: 16px;">
      <div style="font-size: 0.8rem; text-transform: uppercase; letter-spacing: 0.06em; color: #10b981; font-weight: 800; margin-bottom: 6px;">施設園芸・環境制御システムエンジニア — Inwoovation Lab</div>
      <h3 style="margin: 0 0 8px 0; font-size: 1.15rem; color: #f8fafc;">Inwoo Hwang</h3>
      <p style="margin: 0; font-size: 0.92rem; color: #cbd5e1; line-height: 1.65;">フェンロー型連棟温室の熱力学設計 (DIN V 18599)、光生物学 (DLI・PPFD・作用スペクトル)、閉鎖型養液栽培および精密環境制御モデルの構築に従事。</p>
    </section>
    <!-- INW-EEAT-BOX-END -->
  </main>

  <!-- INW-STD-FOOTER-START -->
  <footer class="inw-site-footer" style="margin-top: 48px; padding: 28px 20px; background: #0f172a; color: #94a3b8; text-align: center; border-top: 1px solid rgba(148, 163, 184, 0.15);">
    <div style="max-width: 1100px; margin: 0 auto;">
      <p style="margin: 0 0 10px 0;">&copy; 2026 Inwoovation Lab. Precision Controlled Environment Agriculture &amp; Biophysical Engineering.</p>
      <p style="margin: 0; display: flex; flex-wrap: wrap; justify-content: center; gap: 16px;">
        <a href="/index.html" style="color: #cbd5e1; text-decoration: none;">Home</a>
        <a href="/guides.html" style="color: #cbd5e1; text-decoration: none;">Engineering Guides</a>
        <a href="/privacy-policy.html" style="color: #cbd5e1; text-decoration: none;">Privacy Policy</a>
        <a href="/terms-of-service.html" style="color: #cbd5e1; text-decoration: none;">Terms of Service</a>
        <a href="/about.html" style="color: #cbd5e1; text-decoration: none;">About</a>
        <a href="/contact.html" style="color: #cbd5e1; text-decoration: none;">Contact</a>
      </p>
    </div>
  </footer>
  <!-- INW-STD-FOOTER-END -->
</body>
</html>
